![](_page_0_Picture_0.jpeg)

BITZER Software v7.1.2 rev1 Thursday, 26. February 2026 8:27:55 AM / Alle Angaben ohne Gewähr.

### 1 / 12

### **Auslegung: CO2 Anlagen**

**COP/EER Verdampfer: 2,48**

| Vorgabewerte                 |      | NK-Stufe                     | Parallel-Stufe |
|------------------------------|------|------------------------------|----------------|
| System                       |      | Flashgas                     |                |
| Baureihe                     |      | Standard                     | Standard       |
| Betriebsart                  |      | Transkritisch                | Transkritisch  |
| Anzahl<br>Verdichter         |      | 3                            | 1              |
| Verdampfung                  |      | -10,00 °C                    |                |
| Verdampferüberhitzung        |      | 6,00 K                       |                |
| Überhitzung<br>Saugleitung   |      | 4,00 K                       | 5,00 K         |
| Hochdruck                    |      | 85,0 $(bar)$                 |                |
| Gaskühleraustritt            |      | 25,0 °C                      |                |
| Mitteldruck                  |      | 38,0 $(bar)$<br>/<br>3,30 °C |                |
| IWT<br>Flashg.<br>-<br>Gask. |      |                              | 10,00 K        |
| Netzfrequenz                 | 50Hz |                              |                |
| Netzspannung                 | 400V |                              |                |
|                              |      |                              |                |

| K-Stufe              | Parallel |
|----------------------|----------|
| Flashgas             | Standard |
| Transkritisch        | 1        |
| 0,00 °C              | 5,00 K   |
| 200 K                |          |
| 300 K                |          |
| 5,0 bar(a)           |          |
| 5,0 °C               |          |
| 3,0 bar(a) / 3,30 °C |          |
|                      | 10,00 K  |

![](_page_0_Figure_8.jpeg)

![](_page_1_Picture_0.jpeg)

BITZER Software v7.1.2 rev1 Thursday 26. February 2026 8:27:55 AM / Alle Angaben ohne Gewähr. 2 / 12

### *Ergebnis*

| Verdichter            | NK-Stufe       | 4KTE-12K  | 4JTE-10K  |
|-----------------------|----------------|-----------|-----------|
| Verdichterfrequenz    | --             | 58,0      | --        |
|                       | Hz             | Hz        | Hz        |
| Verdampferleist.      | 98,9           | 36,4      | 31,2      |
|                       | kW             | kW        | kW        |
| Verdampfermassenstrom | 1511<br>kg/h   | --        | --        |
| Anteil                | --             | 36,8<br>% | 31,6<br>% |
| Gaskühlerleistung     | 141,8          | 41,4      | 35,5      |
|                       | kW             | kW        | kW        |
| Gaskühlermassenstrom  | 1940<br>kg/h   | --        | --        |
| Leistungsaufnahme     | 33,4           | 12,36     | 10,54     |
|                       | kW             | kW        | kW        |
| Strom                 | 56,7           | 20,6      | 18,04     |
|                       | A              | A         | A         |
| Spannungsbereich      | --             | 380-420V  | 380-420V  |
| Massenstrom           | 1511           | 556       | 478       |
|                       | kg/h           | kg/h      | kg/h      |
| Gesamtüberhitzung     | 10,00          | 10,00     | 10,00     |
|                       | K              | K         | K         |
| Druckgastemp.         | 109,4          | 109,6     | 109,2     |
| ungekühlt             | °C             | °C        | °C        |
| Opt.<br>Hochdruck     | 75,0<br>bar(a) | --        | --        |

| Verdichter                 | Parallel-Stufe | 2KTE-7K   |
|----------------------------|----------------|-----------|
| Verdichterfrequenz         | -- Hz          | 57,0 Hz   |
| Anteil                     | --             | 100,0 %   |
| Leistungsaufnahme          | 6,40 kW        | 6,40 kW   |
| Strom                      | 10,81 A        | 10,81 A   |
| Spannungsbereich           | --             | 380-420 V |
| Massenstrom                | 429 kg/h       | 429 kg/h  |
| Gesamtüberhitzung          | 15,00 K        | 15,00 K   |
| Druckgastemp.<br>ungekühlt | 94,0 °C        | 94,0 °C   |

NK-Stufe: Vorläufige Werte.

NK-Stufe: Leistungsaufnahme am Verdichtereingang

NK-Stufe: Gesamtüberhitzung kleiner 10K / 18°F.

Parallel-Stufe: Vorläufige Werte.

Parallel-Stufe: Achtung, Betriebsparameter beachten. Siehe KP-130 oder ggf. Rücksprache mit BITZER.

Parallel-Stufe: Leistungsaufnahme am Verdichtereingang

![](_page_2_Picture_0.jpeg)

# **Einsatzgrenzen 2KTE-7K (Parallel-Stufe)**

![](_page_2_Figure_2.jpeg)

### **Einsatzgrenzen 4JTE-10K (NK-Stufe)**

![](_page_2_Figure_4.jpeg)

### **Einsatzgrenzen 4KTE-12K (NK-Stufe)**

![](_page_2_Figure_6.jpeg)

![](_page_3_Figure_0.jpeg)

### **p,h Diagramm**

![](_page_3_Figure_2.jpeg)

### **NK-Stufe**

- 2 Verdichtung
- 4 Gaskühlung/Verflüssigung
- 5 Unterkühlung durch IWT
- 7 Expansion auf Mitteldruck
- 8 Mitteldruckflasche: Flüssigkeitsaustritt
- 11 Expansion auf Verdampfungsdruck
- 12 Verdampfung
- 1 Gesamtüberhitzung - 15 Mitteldruckflasche: Gasaustritt

### **Parallel-Stufe**

- 22 Verdichtung
- 21 Überhitzung IWT

![](_page_4_Picture_0.jpeg)

BITZER Software v7.1.2 rev1 Thursday 26. February 2026 8:27:55 AM / Alle Angaben ohne Gewähr. 5 / 12

**5 / 12**

# **Technische Daten: 2KTE-7K**

### **Maße und Anschlüsse**

![](_page_4_Figure_6.jpeg)

### **Technische Daten**

| Technische Daten                     |                                                     |
|--------------------------------------|-----------------------------------------------------|
| Fördervolumen (1450/min 50Hz)        | 4,8 m³/h                                            |
| Fördervolumen (1750/min 60Hz)        | 5,8 m³/h                                            |
| Zylinderzahl x Bohrung x Hub         | 2 x 36 mm x 27 mm                                   |
| Gewicht                              | 96 kg                                               |
| Max. Überdruck (ND/HD)               | 100/160 bar                                         |
| Anschluss Saugleitung                | 22 mm - 7/8"                                        |
| Anschluss Druckleitung               | 18 mm - 3/4"                                        |
| Ölfüllung R744 (CO₂)                 | BSE85K (Standard), BSG68K (Option)                  |
| Motordaten                           |                                                     |
| Motorversion                         | 1                                                   |
| Motorspannung (weitere auf Anfrage)  | 380-420 V Y-3-50 Hz                                 |
| Max. Betriebsstrom                   | 16,1 A                                              |
| Anlaufstrom (Rotor blockiert)        | 82,0 A                                              |
| Lieferumfang (Standard)              |                                                     |
| Motorschutz                          | SE-B3 (Standard), SE-B2 (Option), CM-RC-02 (Option) |
| Schutzart                            | IP65                                                |
| Schwingungsdämpfer                   | Standard                                            |
| Ölfüllmenge                          | 1,20 dm³                                            |
| Ölheizung                            | 0..120 W PTC (Standard)                             |
| Verfügbare Optionen                  |                                                     |
| Anschluss Saugleitung                | Option                                              |
| Druckabsperrventil                   | Option                                              |
| Schallmessungen                      |                                                     |
| Schallleistung (-10 °C / 90 bar)     | 73 dB(A) @ 50 Hz                                    |
| Schalldruck in 1 m (-10 °C / 90 bar) | 65 dB(A) @ 50 Hz                                    |

![](_page_6_Picture_0.jpeg)

BITZER Software v7.1.2 rev1 Thursday 26. February 2026 8:27:55 AM / Alle Angaben ohne Gewähr. 7 / 12

$$7 / 12$$

# **Technische Daten: 4JTE-10K**

### **Maße und Anschlüsse**

![](_page_6_Figure_6.jpeg)

![](_page_7_Picture_0.jpeg)

8 / 12

### **Technische Daten**

| Technische Daten                    |                                                     |
|-------------------------------------|-----------------------------------------------------|
| Fördervolumen (1450/min 50Hz)       | 9,3 m³/h                                            |
| Fördervolumen (1750/min 60Hz)       | 11,2 m³/h                                           |
| Zylinderzahl x Bohrung x Hub        | 4 x 30 mm x 38 mm                                   |
| Gewicht                             | 179 kg                                              |
| Max. Überdruck                      | 100/160 bar                                         |
| Anschluss Saugleitung               | 28 mm - 1 1/8"                                      |
| Anschluss Druckleitung              | 18 mm - 3/4"                                        |
| Ölfüllung                           | BSE85K (Standard), BSG68K (Option)                  |
| Motordaten                          |                                                     |
| Motorausversion                     | 2                                                   |
| Motorspannung (weitere auf Anfrage) | 380-420 V PW-3-50Hz                                 |
| Max. Betriebsstrom                  | 22.5 A                                              |
| Wicklungsverhältnis                 | 50/50                                               |
| Anlaufstrom (Rotor blockiert)       | 59.0 A Y / 99.0 A YY                                |
| Lieferumfang (Standard)             |                                                     |
| Motorschutz                         | SE-B3 (Option), SE-B2 (Option), CM-RC-02 (Standard) |
| Schutzart                           | IP65                                                |
| Schwingungsdämpfer                  | Standard                                            |
| Ölfüllmenge                         | 2.60 dm³                                            |
| Ölheizung                           | 0..140 W PTC (Standard)                             |
| Verfügbare Optionen                 |                                                     |
| Anschluss Saugleitung               | Option                                              |
| Druckabspremventil                  | Option                                              |
| Ölinäuüberwachung                   | OLC-K1 (Option)                                     |
| Schallmessungen                     |                                                     |
| Schalleistung (-10°C / 90bar)       | 78 dB(A) @ 50Hz                                     |
| Schalldruck in 1m (-10°C / 90bar)   | 70 dB(A) @ 50Hz                                     |

![](_page_8_Picture_0.jpeg)

BITZER Software v7.1.2 rev1 Thursday 26. February 2026 8:27:55 AM / Alle Angaben ohne Gewähr. 9 / 12

$$\frac{9}{12}$$

# **Technische Daten: 4KTE-12K**

### **Maße und Anschlüsse**

![](_page_8_Figure_6.jpeg)

![](_page_9_Picture_0.jpeg)

### **Technische Daten**

| Technische Daten                                                      |                                                     |
|-----------------------------------------------------------------------|-----------------------------------------------------|
| Fördervolumen (1450/min 50Hz)                                         | 9,6 m³/h                                            |
| Fördervolumen (1750/min 60Hz)                                         | 11,58 m³/h                                          |
| Zylinderzahl x Bohrung x Hub                                          | 4 x 36 mm x 27 mm                                   |
| Gewicht                                                               | 122 kg                                              |
| Max. Überdruck (ND/HD)                                                | 100/160 bar                                         |
| Anschluss Saugleitung                                                 | 22 mm - 7/8"                                        |
| Anschluss Druckleitung                                                | 18 mm - 3/4"                                        |
| Ölfüllung R744 (CO2)                                                  | BSE85K (Standard), BSG68K (Option)                  |
| Motordaten                                                            |                                                     |
| Motorversion                                                          | 1                                                   |
| Motorspannung (weitere auf Anfrage)                                   | 380-420 V Y-3-50Hz                                  |
| Max. Betriebsstrom                                                    | 27.2 A                                              |
| Anlaufstrom (Rotor blockiert)                                         | 105.0 A                                             |
| Lieferumfang (Standard)                                               |                                                     |
| Motorschutz                                                           | SE-B3 (Option), SE-B2 (Option), CM-RC-02 (Standard) |
| Schutzart                                                             | IP65                                                |
| Schwingungsdämpfer                                                    | Standard                                            |
| Ölfüllmenge                                                           | 2,00 dm³                                            |
| Ölheizung                                                             | 0...120 W PTC (Standard)                            |
| Verfügbare Optionen                                                   |                                                     |
| Anschluss Saugleitung                                                 | Option                                              |
| Druckabsperrventil                                                    | Option                                              |
| Leistungsregelung - stufenlos                                         | 100-25% (Option)                                    |
| Ölniveauüberwachung                                                   | OLC-K1 (Option)                                     |
| Schallmessungen                                                       |                                                     |
|                                                                       |                                                     |
| Schallleistung (-10°C / 90 bar)<br>Schalldruck in 1m (-10°C / 90 bar) | 71 dB(A) @ 50 Hz<br>63 dB(A) @ 50 Hz                |

![](_page_10_Picture_0.jpeg)

# **Berechnung von CO₂ Booster Systemen**

Die Berechnung und Auslegung von CO₂ Booster Systemen wird von vielen Faktoren beeinflusst. Die Systemkonfiguration selbst und die Betriebsbedingungen vor allem in Teillast beeinflussen die Leistungsfähigkeit des Systems und damit richtige Auswahl der Verdichter am stärksten. Im Folgenden werden Anmerkungen und Hinweise für die richtige Systemauslegung aufgeführt.

### **Flashgas Bypass Booster System**

In einem CO₂ Booster System wird das Kältemittel nach der Gaskühlung, bzw. Verflüssigung durch ein Hochdruck-Regelventil in einen Mitteldrucksammler entspannt. Im überkritischen Betrieb (ab ca. 31°C Kältemittelaustrittstemperatur) kann mit CO₂ eine Temperaturdifferenz von ca. 2 – 3K zwischen Umgebung und Kältemittelaustritt erreicht werden. Das durch die Expansion entstandene Flashgas wird über ein Druckhalteventil zur Saugleitung der NK-Verdichter abgeleitet um den Mitteldruck auf einem konstanten Niveau zu halten. Das in dem Mitteldrucksammler abgeschiedene flüssige Kältemittel wird zu den jeweiligen NK- und TK-Kühlstellen geleitet. Durch die Mitteldruckabscheidung wird der Betriebsdruck in weiten Teilen der Anlage verringert und der benötigte Kältemittelmassenstrom durch die Verdampfer gesenkt.

#### Flashgas Bypass

**CO2 Anlagen**

Das Flashgas, das durch die Entspannung in den Mitteldrucksammler entsteht, wird auf die Saugseite der NK-Verdichter geleitet um den Mitteldruck konstant zu halten. In Abhängigkeit der Druckdifferenz zwischen Mitteldrucksammler und NK-Saugdruck, kann durch die weitere Expansion Flüssigkeit aus dem Flashgas entstehen.

#### Achtung: Gefahr von Nassbetrieb des Verdichters!

Um Nassbetrieb zu vermeiden wird empfohlen, einen Flashgas Bypass Wärmeübertrager einzusetzen, der die entstandene Flüssigkeit verdampft und das Flashgas ausreichend überhitzt. Dieser Wärmeübertrager kann die benötigte Wärme von den Bereichen der Anlage nutzen, durch die ein wärmeres Kältemittel strömt, das ausreichende Kapazitäten besitzt (z.B. flüssiges Kältemittel aus dem Mitteldrucksammler oder dem Gaskühler Austritt. Achtung – Die Patentsituation solcher Verschaltungen muss geprüft werden).

#### Mischpunkt

Auf der Saugseite der NK-Verdichter treffen drei unterschiedliche Kältemittelmassenströme zusammen und werden zu einem Sauggasmassenstrom vereint.

- \* Abgeleitetes Flash Gas aus dem Mitteldrucksammler
- \* Druckgas aus den TK-Verdichtern
- \* überhitztes Gas aus den NK-Verdampfern

Durch die Mischung dieser Massenströme kann, je nach Lastverhältnis des Systems (NK-Last / TK-Last), der Umgebungstemperatur (Menge an entstandenem Flashgas) und dem Mitteldruck Niveau (Menge an verflüssigtem Flashgas) eine zu hohe oder zu geringe Gesamtüberhitzung entstehen. Daher ist es zwingend Notwendig, das Verhalten bei Teillast in der NK-Stufe, sowie in der TK-Stufe und bei geringer Umgebungstemperatur zu untersuchen.

Szenario 1: Geringe NK-Last, hohe TK-Last, geringe Umgebungstemperatur

\* Geringe Umgebungstemperatur: wenig Flashgas entsteht – weniger "kaltes" Flashgas am Mischpunkt

- \* Geringe NK-Last: weniger "kaltes" Gas aus den NK-Verdampfern
- \* Hohe TK-Last: viel "heißes" Druckgas aus den TK-Verdichtern
- → Erhöhte Sauggastemperatur

→ Motorkühlung kann bei zu starker überhitzung nicht ausreichend gewährleistet werden. Die Gesamtüberhitzung des Sauggases sollte nicht überschritten werden (max. 40 K; VARISPEED: 20 K). Ein Druckgasenthitzer des TK-Druckgases schafft bei zu starker Überhitzung Abhilfe.

Szenario 2: Hohe NK-Last, geringe TK-Last, hohe Umgebungstemperatur

\* Hohe Umgebungstemperatur: viel Flashgas entsteht – mehr "kaltes" Gas am Mischpunkt (verflüssigtes Flashgas muss vor dem Mischpunkt verdampft werden)

- \* Hohe NK-Last: viel "kaltes" Gas aus den NK-Verdampfern
- \* Geringe TK-Last: wenig "heißes" Druckgas aus den TK-Verdichtern
- → Geringe Sauggasüberhitzung Gefahr von Nassbetrieb

→ Nassbetrieb über einen längeren Zeitraum kann zu Schädigungen am Verdichter führen (geringe Öltemperatur,

Schaumbildung, Ölauswaschung, Flüssigkeitsschläge, höhere mechanische Belastung). Es muss sichergestellt werden, dass die Gesamtüberhitzung des Sauggases nicht zu gering ist (min. 10 K). Ein Flashgas Wärmeübertrager und eine geringe Druckdifferenz zwischen Mitteldrucksammler und NK-Saugdruck werden empfohlen.

Szenario 3: Geringe NK-Last, geringe TK-Last, geringe Umgebungstemperatur (Winterbetrieb)

\* Geringe Last auf beiden Stufen (Nachtbetrieb, Winter)

→ An-/Aus Betrieb reduziert die Systemstabilität und erhöht den Verschleiß

→ Die Verdichter sollten auch für den geringsten möglichen Lastfall so ausgelegt werden, dass pro Stufe mindestens ein Verdichter durchgehend arbeiten kann.

![](_page_11_Picture_0.jpeg)

### **Verdichterauswahl**

Die Verdichter können manuell oder automatisch von der Software ausgewählt werden. Generell wird pro Verdichterstufe ein Verdichter mit Frequenzumrichter betrieben (Auswahl eines VARIPACK oder VARISPEED). Für einen störungsfreien Betrieb durch eine stufenlose Lastanpassung wird empfohlen, den Inverter geregelten Verdichter so auszuwählen, dass das Fördervolumen zwischen der minimal- und maximal möglichen Drehzahl in einem ähnlichen Bereich wie das Fördervolumen der nächsten nicht Inverter betriebenen Verdichtern liegt. Dadurch wird die Lücke beim Abschalten eines Verdichters in Teillast ausreichen kompensiert. Ebenso hilft die Auswahl unterschiedlicher Verdichtergrößen bei der optimalen Lastanpassung. Es wird empfohlen, eine ausreichend große Anzahl an Verdichtern zu wählen, um auch den geringsten Lastbedarf durch kontinuierlichen Betrieb eines Verdichters pro Stufe abzudecken.

Die in der Software gezeigten Einsatzgrenzen sind für den Netzbetrieb bei 10K Überhitzung für NK-Verdichter und 20K Überhitzung für TK-Verdichter gültig. Die Gesamtüberhitzung jeder Stufe sollte innerhalb der Grenzen  $(10 \, \mathrm{K} \text{–} 40 \, \mathrm{K})$  sein. VARISPEED: 20K) liegen. Eine zu hohe Überhitzung oder der Einsatz von Frequenzumrichtern können diese Grenzen einschränken. Limitationen durch den Einsatz eines VARIPACK oder VARISPEED Verdichters können unter dem Menüpunkt "Zubehör" eingesehen werden.

Durch oftmals geringe Druckverhältnisse zwischen TK- und NK-Stufe wird empfohlen, einen internen Wärmeübertrager zwischen TK-Sauggas und TK-Flüssigkeitsleitung einzusetzen um die Druckgas- und Öltemperatur der TK-Verdichter anzuheben. Dies ist auch eine Maßnahme um den Verdichter vor Nassbetrieb durch starke Lastschwankungen, Flüssigkeitsdurchschlag bei Heißgasabtauung oder defekten Expansionsventilen zu schützen.

### **Ölmanagement**

Verbundanlagen sind üblicherweise mit einem aktiven Ölmanagementsystem ausgerüstet. Dieses besteht aus Hochdruck-Ölabscheider, Niederdruck-Ölreservoir und Ölspiegelregulatoren an den einzelnen Verdichter um hohe Betriebssicherheit zu gewährleisten.

Bitte beachten Sie die besonderen Anforderungen bei der Ölversorgung und -verteilung, bei Anlagen mit mehr als 6 Verdichtern pro Stufe. Zu beachten ist die Dimensionierung der Ölrückführungsleitung. Speziell erhöhter Druckverlust ist zu vermeiden, da sich Entgasungseffekte negativ auf die Öleinspeisung in die Verdichter auswirken können. Horizontale Ausrichtung des Sauggaskollektors muss sichergestellt sein. Rücksprache mit BITZER wird empfohlen.

Weitere Informationen zur Auslegung und dem sicheren Betrieb von transkritischen CO₂ Systemen können den Dokumentationen KB-130, KP-130 und den Veröffentlichungen Auslegung, Berechnung und Simulation von Booster-Kälteanlagen mit CO₂ als Kältemittel und Betriebsverhalten von CO₂-Booster-Systemen entnommen werden. BITZER bietet weiterhin ausführliche Schulungen für die Auslegung und den Betrieb von sub- und transkritische CO₂ Systemen an.